# **2 产品规格**
模块化数据中心 MDC从结构形态上分为以下三类：D-Row MDC；S-Row MDC；S-Cabinet MDC。
*以下介绍三种规格为典型规格，更多规格请咨询线下销售人员。*
##** 2.1 D-Row MDC **
D-Row MDC适用机柜总功率35KW~150KW；最大单机柜功率可不大于12KW，为双排柜模组式安装形式，详见图1。

![D-Row-MDC.jpg](../../../../image/modular-data-center-mdc/D-Row-MDC.jpg)



 D-RowMDC技术参数表 

| D-RowMDC技术参数表  |                                                             | 
| :---               | :---                                                        | 
| 微模块             |                                                              |
| 尺寸规格(L×W×H)    | ≤L×3600×2600mm，L≤15m                                        |           
| IT机柜数量         | ≤ 48 柜                                                      | 
| 单柜功率           | 典型值2.2~4.4kW <br> 单柜功率可≤12kW（可选）<br> |
| 安装方式           | 支持自流平或静电地板安装 <br> 冷通道独立框架式安装（可选）<br>   |
| 架空高度           | 地脚架高约250mm，可微调（可选）                                |   
| 配电系统           | N+1/2N，精密配电\智能小母线可选                                |   
| 空调系统           | N+1、推荐风冷列间                                             |   
| 消防系统           | 七氟丙烷灭火系统                                              |   
| 监控平台           | 一体化监控平台、健康分析（消防可本地监控或集中监控）            | 
| 门禁系统           | 自动通道门/手动通道门;支持人脸识别/指纹/密码/刷卡等多种门禁模式  | 
| 翻转天窗           | 翻转玻璃天窗、支持消防联动控制                                | 
| 智能灯光           | 支持人体感应；支持告警联动变色，白色（正常）\黄色（一般告警）\红色（严重告警） | 
| 智能运维           | 支持机器人运维、云监控                                                    | 
| 年均PUE（北京地区） | 约1.21 （负载率100%，纯压缩机制冷模式）                                    | 
| 机柜               |     | 
| 尺寸规格(W×H×D)mm  | 600/800×2000/2200×1200                                                  | 
| 布线空间           | 支持前走线                                                               | 
| 承重               | 不小于2000kg                                                            | 
| 网孔门开孔率        | 不小于70%（IP20）                                                       | 
| 一体化 UPS         |   | 
| 额定容量           | 150kVA                                                                  | 
| 频率范围           | 40~70Hz                                                                 | 
| 输入电压           | 380/400/415Vac,50/60Hz，3Ph+N+PE   
| 输入功率因数       |  满载≥0.99                                                               |  
| 输出功率因数       |  1                                                                      |   
| 配 电              |       | 
| 配电输入           | 1                                                                            |           
| 输出功率因数       | 1                                                                       | 
| 输出功率因数       | 1                                                                       | 
| 输出功率因数       | 1                                                                       | 












